# واحد ۱۲ — برق (Electrical Maintenance)

| مشخصه | مقدار |
|---|---|
| کد واحد | **ELE** |
| زیرمجموعهٔ | MNT (همان CMMS، مدل دارایی مشترک، تفکیک بر اساس «کلاس دارایی») |
| سطح Purdue | L0 (CT/PT، سنسور دما، پاورمتر) · L1 (رله‌های حفاظتی، PLC برق) · L2 (SCADA برق/EMS) |
| سامانهٔ نگه‌دار | CMMS + SCADA برق/سیستم مدیریت انرژی (EMS) + مانیتورینگ UPS/باتری |
| الزامات مرجع | استانداردهای ملی برق، IEC 61439، IEC 61850 (در صورت پست دیجیتال)، NFPA 70B/70E، IEC 60364 |

---

## الف) مأموریت و دامنه

**دامنه (الف):** پست برق و ترانس‌ها · کلیدخانه و تابلوهای توزیع · MCC و مراکز کنترل موتور ·
UPS و بانک باتری · بانک خازنی و اصلاح ضریب توان · سیستم ارت و حفاظت · روشنایی (داخلی/محیطی) ·
اینورترها و سافت‌استارترها · دیزل ژنراتور اضطراری (در تأسیسات) · شبکهٔ برق صنعتی و کابل‌کشی.

بقیهٔ محورها در ادامه برای این واحد تدوین شده‌اند.

## ب) فرآیندهای اصلی

| # | فرآیند | تریگر | خروجی |
|---|---|---|---|
| P1 | پایش بار، کیفیت توان و هارمونیک | پیوسته | لاگ THD/PF/ولتاژ/جریان + آلارم |
| P2 | پایش حرارتی تابلوها و اتصالات | دوره‌ای/پیوسته | ترموگرافی + روند دما + WO در صورت انحراف |
| P3 | تست و نگهداری UPS و باتری | ماهانه/فصلی | ظرفیت واقعی، زمان پشتیبانی، تعویض پیش‌گیرانه |
| P4 | مدیریت بار و قطع/وصل (Load Shedding) | اوج مصرف/خطا | اولویت‌بندی بارها + قطع هوشمند غیربحرانی |
| P5 | ثبت و تحلیل رخداد رله‌های حفاظتی | هر تریپ | ثبت رخداد، تحلیل علت، اقدام اصلاحی |
| P6 | نگهداری پیشگیرانهٔ تابلو/کلید/ترانس | تقویم | چک‌لیست، تمیزکاری، تست عایقی، سفت‌کاری |
| P7 | تست سیستم ارت و پیوستگی | سالانه | مقاومت ارت، نقشه، اصلاحات |
| P8 | مدیریت روشنایی | خرابی/برنامه | نگهداشت، بهینه‌سازی مصرف |
| P9 | مدیریت ژنراتور اضطراری | هفتگی | تست بار، آمادگی، سوخت |
| P10 | مدیریت قطعی برق شهری | رخداد | انتقال به ژنراتور/UPS، ثبت، تحلیل |

## ج) داده‌های پایه (Master Data)

| موجودیت | کلید | مالک | توضیح |
|---|---|---|---|
| تابلو/پانل | `panel_id` | برق | نوع، ولتاژ، جریان نامی، محل، تغذیه‌کننده |
| تجهیز برقی | `elec_asset_id` | برق | ترانس، کلید، MCC، VFD، UPS، کابل |
| پاورمتر/نقطهٔ اندازه‌گیری | `meter_id` | برق | محل، نوع، نسبت CT/PT، آستانه‌ها |
| رله حفاظتی | `relay_id` | برق | نوع، تنظیمات، منحنی، دارایی مرتبط |
| منبع تغذیهٔ اضطراری | `ups_id` | برق | ظرفیت، باتری‌ها، زمان پشتیبانی، تاریخ تست |
| ژنراتور | `genset_id` | تأسیسات/برق | توان، سوخت، ساعات کارکرد، تست‌ها |
| نقشهٔ تک‌خطی (Single Line) | `sld_id` | برق | فایل مرجع + نسخه |
| برنامهٔ ترموگرافی | `thermo_plan_id` | برق | نقاط، تناوب، معیار انحراف |
| اولویت بار (Load Priority) | `load_priority_id` | برق + تولید | بار بحرانی/قابل‌قطع، ترتیب قطع |
| تنظیمات حفاظتی | `protection_setting_id` | برق | مقادیر تأییدشده + تاریخ بازنگری |

## د) نقاط اتوماسیون (ب)

| # | اتوماسیون | محرک | اقدام خودکار |
|---|---|---|---|
| A1 | پایش کیفیت توان (THD، PF، Sag/Swell، نامتعادلی) | پاورمتر | ثبت در Historian + آلارم عبور از حد (IEEE 519) |
| A2 | هشدار اضافه‌بار و اضافه‌دما | سنجش | آلارم + پیشنهاد کاهش بار + WO |
| A3 | پایش UPS و باتری | مانیتور | ظرفیت واقعی، زمان باقی‌مانده، هشدار تعویض سلول |
| A4 | مدیریت بار و Load Shedding | اوج/خطا | قطع خودکار بارهای غیربحرانی بر اساس اولویت |
| A5 | ثبت رخداد رله‌های حفاظتی | تریپ | ثبت شکل‌موج/رخداد + ایجاد رخداد برای تحلیل |
| A6 | ترموگرافی دوره‌ای و روند اتصالات | برنامه | مقایسه با روند قبلی + WO برای نقاط داغ |
| A7 | پایش هارمونیک درایوها | اندازه‌گیری | پیشنهاد فیلتر/تنظیم |
| A8 | تست خودکار ژنراتور | هفتگی | اجرا، ثبت، هشدار در صورت عدم آمادگی |
| A9 | پایش سیستم ارت | سنسور | هشدار در صورت تغییر مقاومت/جریان نشتی |
| A10 | مدیریت انرژی و تعرفه | کنتور | تخصیص مصرف به مراکز هزینه + پیش‌بینی قبض |

## ه) سخت‌افزار و حسگر پیشنهادی

| تجهیز | مشخصهٔ فنی هدف | تعداد [فرض] |
|---|---|---|
| پاورمتر/آنالایزر کیفیت توان | کلاس ۰.۵، THD تا مرتبهٔ ۵۰، Modbus TCP/OPC UA، ثبت رخداد | ۶۰ (اصلی + تابلوهای فرعی) |
| رله حفاظتی دیجیتال | حفاظت موتور/فیدر/ترانس، ثبت رخداد، ارتباطی | ۴۵ |
| CT/PT | کلاس ۰.۵/۰.۲ | ۱۸۰ |
| سنسور دمای بی‌سیم تابلو/باس‌بار | برای نقاط بحرانی، هشدار | ۷۰ |
| دوربین ترموگرافی | تفکیک ۳۲۰×۲۴۰، نرم‌افزار تحلیل | ۲ |
| مانیتورینگ باتری UPS | امپدانس/ولتاژ/دمای هر سلول | ۳ سیستم (۲×۱۲ سلول) |
| سنسور نشتی/رطوبت در اتاق برق | هشدار زودهنگام | ۱۰ |
| کنتور انرژی (اصلی و زیرکنتورها) | MID/دقت ۰.۵، ارتباطی | ۲۵ |
| رله نشتی جریان (RCD)/مانیتور عایق | برای شبکه IT در مناطق حساس | ۱۲ |
| سیستم پایش جزئی تخلیه (Partial Discharge) | برای MV (اختیاری، تجهیزات بحرانی) | ۸ |

## و) فرم‌ها و صفحات UI

| نقش | فرم/صفحه | عناصر اصلی |
|---|---|---|
| تکنسین برق | **فرم PM تابلو/ترانس** | چک‌لیست، تست عایقی، سفت‌کاری، تمیزکاری، عکس، مقادیر |
| مهندس برق | **داشبورد کیفیت توان** | THD، PF، ولتاژ/جریان لحظه‌ای، رخدادها، انرژی مصرفی |
| مهندس برق | **صفحهٔ رخدادهای حفاظتی** | تریپ‌ها، شکل‌موج، علت، اقدام اصلاحی |
| سرپرست برق | **برنامهٔ ترموگرافی** | نقاط، تصاویر، روند، WOهای ایجادشده |
| سرپرست برق | **وضعیت UPS/باتری** | ظرفیت، زمان پشتیبانی، سلامت سلول‌ها، تاریخ تست |
| مدیر | **داشبورد انرژی الکتریکی** | مصرف به تفکیک مرکز هزینه، ضریب توان، هزینه، روند |
| برنامه‌ریز | **طرح Load Shedding** | اولویت بارها، سناریوها، تأثیر بر تولید |

## ز) قواعد کاری و تأییدها

| شناسه | قاعده | نوع گیت | اثر نقض |
|---|---|---|---|
| BR-ELE-01 | هرگونه کار روی تابلوی برق‌دار نیازمند PTW برق + LOTO + تأیید برق‌کار مجاز | **سخت** | قفل WO (گیت HSE) |
| BR-ELE-02 | تغییر تنظیمات رله فقط با محاسبهٔ هماهنگی حفاظتی و تأیید مهندس برق | سخت | عدم ثبت تغییر |
| BR-ELE-03 | ضریب توان کمتر از ۰.۹۲ ⇒ اقدام اصلاحی یا جریمهٔ پیش‌بینی‌شده | نرم با ارتقا | هشدار ماهانه |
| BR-ELE-04 | ظرفیت UPS کمتر از ۸۰٪ ⇒ برنامهٔ تعویض باتری | سخت (قابلیت اطمینان) | ایجاد WO |
| BR-ELE-05 | دمای اتصالات بیش از ۱۵°C بالاتر از محیط یا روند افزایشی ⇒ WO فوری | سخت | ایجاد WO |
| BR-ELE-06 | تست ماهانهٔ ژنراتور الزامی و ثبت نتایج | سخت | هشدار عدم آمادگی |
| BR-ELE-07 | نقشهٔ تک‌خطی باید با وضعیت واقعی همسان باشد (MOC) | سخت | عدم تأیید تغییرات |
| BR-ELE-08 | تریپ بی‌دلیل ⇒ تحلیل علت ریشه‌ای ظرف ۴۸ ساعت | سخت | ارتقا به مدیر نت |

## ح) شاخص‌های کلیدی (KPI)

| KPI | فرمول | هدف | منبع داده | فرکانس |
|---|---|---|---|---|
| ضریب توان متوسط | `AVG(PF)` در نقطهٔ ورودی | ≥ ۰.۹۵ | پاورمتر | ماهانه |
| تلفات توزیع داخلی | `(انرژی ورودی − مجموع زیرکنتورها) / ورودی × 100` | ≤ ۳٪ | کنتورها | ماهانه |
| تعداد/مدت قطعی برق | `COUNT` و `SUM(مدت)` | ≤ ۲ قطعی / ≤ ۱ h در ماه | EMS | ماهانه |
| تعداد تریپ‌های رله | `COUNT(protection trips)` | کاهش ۳۰٪ سالانه | رله‌ها | ماهانه |
| انرژی مصرفی به‌ازای تن محصول | `kWh / تن محصول` | کاهش ۱۵٪ | EMS + MES | ماهانه |
| آمادگی UPS | `تست‌های موفق / تست‌های برنامه‌ریزی‌شده × 100` | ۱۰۰٪ | CMMS | ماهانه |
| آمادگی ژنراتور | `تست‌های موفق / برنامه × 100` | ۱۰۰٪ | CMMS | هفتگی |
| درصد PM برق به‌موقع | `PM انجام‌شده در تلورانس / برنامه × 100` | ≥ ۹۵٪ | CMMS | ماهانه |
| نقاط داغ شناسایی‌شده (ترموگرافی) | `COUNT(نقاط با انحراف)` | کاهش مستمر | ترموگرافی | فصلی |
| MTBF تابلوهای بحرانی | `زمان کارکرد / تعداد خرابی` | ≥ ۲۰٬۰۰۰ h | CMMS | سالانه |

## ط) یکپارچگی با سایر واحدها

| مقصد/مبدأ | داده | جهت | مکانیزم | فرکانس | مالک |
|---|---|---|---|---|---|
| PRD | وضعیت برق خط، قطعی/اضطرار، توقف‌های منتسب به برق | ↔ | Event + OPC UA | بلادرنگ | تولید |
| MNT | WOهای تخصصی برق، اشتراک مدل دارایی | ↔ | API (یک سامانه) | بلادرنگ | نت |
| UTL | ژنراتور، بارهای تأسیسات، مصرف انرژی مشترک | ↔ | OPC UA | بلادرنگ | تأسیسات |
| MEC | الکتروموتورها، درایوهای مشترک با مکانیک | ↔ | API | رویدادی | مکانیک |
| HSE | خطر برق‌گرفتگی، PTW برق، ایمنی تابلوها | ↔ | API | رویدادی | HSE |
| FIN | هزینهٔ انرژی و نگهداشت برق، تخصیص به مراکز هزینه | → | Event | ماهانه | مالی |
| MRO | قطعات برقی و رزرو روی WO | ↔ | API | رویدادی | MRO |
| BI | شاخص‌های انرژی و قابلیت اطمینان برق | → | Event | روزانه | BI |

---

← بعدی: [`u13-mechanical.md`](u13-mechanical.md)
